{
  "id": "electrical-checklist-2023-R01",
  "version": "v1",
  "name": "2023 Electrical Checklist (R01-004)",
  "source": "REF_TABLE from 2023 Electrical Checklist_R01-004_unprotected",
  "phases": [
    "SD",
    "DD",
    "CD",
    "CT"
  ],
  "project_types": [
    "New Const.",
    "TI",
    "Renovation",
    "High Building",
    "High Voltage",
    "Generator",
    "Elevators",
    "Residential",
    "Education",
    "Healthcare",
    "Justice",
    "Photovoltaics"
  ],
  "sections": [
    {
      "id": "sec-1",
      "title": "LOAD CALCULATIONS",
      "items": [
        {
          "id": "item-1-1",
          "text": "Confirm any municipal EVSE requirements and EVEMS allowances. Typically in Parking or Zoning By-Laws. Examples at https://pluginbc.ca/policy/",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-2",
          "text": "Confirm HVAC and domestic hot water approach with mech consultant (gas vs. electric) (distributed vs. centralized HVAC condensers)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-3",
          "text": "Confirm fire pump requirements with mech consultant",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-4",
          "text": "Confirm any specialty equipment loads at high level for preliminary load calc (kitchen, IT, processing, etc.)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-5",
          "text": "Confirm potential CRU tenants with client and allocate loads for shell spaces (kitchen, data centre, food stores, etc.)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-6",
          "text": "Preliminary load calculations completed to determine service size and type from utility",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-7",
          "text": "Preliminary generator load calculations completed",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-1-8",
          "text": "Dwelling unit transformer calculations completed",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-1-9",
          "text": "Lightning protection analysis has been conducted per CSA B72",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-10",
          "text": "Review architectural drawings for changes. Rezoning or DP comments often lead to significant changes that can impact load calculations. Update load calc if required.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-11",
          "text": "Check architectural drawings to ensure all requested SD provisions have been incorporated (rooms, shafts, etc).",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-12",
          "text": "Procure preliminary motorlist from mechanical consultant. Update load calculation with information provided.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-13",
          "text": "Coordinate with client to lock-in any decisions that affect loads (CRU tenant types, uses of amenity spaces, client equipment, etc.) Update load calc if required.",
          "type": "checkbox",
          "code_ref": null,
          "article": ".",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-1-14",
          "text": "Load calculations are provided on drawings, major equipment load calcs have been peer reviewed",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        }
      ]
    },
    {
      "id": "sec-2",
      "title": "UTILITY COORDINATION",
      "items": [
        {
          "id": "item-2-15",
          "text": "Clearances from building to utility power lines confirmed. Consider additional clearance may be required so that construction workers are not within limits of approach (WorkSafe BC Req.)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "Table 33",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-16",
          "text": "Clearances from building to utilty pole transformers confirmed.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-012(1)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-17",
          "text": "Survey drawing and land title procured by Owner and reviewed to confirm no statutory rights-of-way are on the property for existing utility services.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-18",
          "text": "ESI form filled out (service application form), submitted to utility with SLD and arch plans",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-19",
          "text": "Vista switch requirements confirmed by utility",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-2-20",
          "text": "Location of available power service confirmed by utility (which street / frontage)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-21",
          "text": "Utility equipment pad / chamber / kiosk locations confirmed with utility",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-22",
          "text": "Utility ROWs are clear of other structures and services. No structure above or below ROW areas when required by utility.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-23",
          "text": "Location of electrical service equipment as close as possible to service entrance",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "6-206(c)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-24",
          "text": "Location of electrical service equipment is above flood elevation",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "6-206(c)(v)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-25",
          "text": "Access to and location of utility service rooms and rooms containing metering equipment comply with utility requirements",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-26",
          "text": "Submit a revised service application (ESI Form) to the utility if updated load calc shows an increase from the SD application. Reconfirm vista switch requirements if applicable.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-27",
          "text": "Revenue meters conform to utility requirements (locations, clearances, meter bases, CT/PT compartments & conduit details, sealing provisions, comm provisions)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-28",
          "text": "Confirm size and quantity of incoming service ducts with utility",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-29",
          "text": "Send utility service entrance duct profile, site plan, and service room layout for initial review and comments",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-2-30",
          "text": "Make formal service application to utility",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        }
      ]
    },
    {
      "id": "sec-3",
      "title": "DRAWINGS - GENERAL REQUIREMENTS",
      "items": [
        {
          "id": "item-3-31",
          "text": "North arrows shown on plans, not shown on schematics / details",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-3-32",
          "text": "Company logos and disclaimer shown, no frames around logos, reflects current AES office locations",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-3-33",
          "text": "Room names and room numbers shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-3-34",
          "text": "Drawing titles, subtitles, and discipline shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-3-35",
          "text": "Drawing notes are project-specific, coordinated with design",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-3-36",
          "text": "Scale bars shown (plot independent), original sheet size marked",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-3-37",
          "text": "Title block and sheet size matches architectural",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-3-38",
          "text": "Drawing numbering format matches architectural",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        }
      ]
    },
    {
      "id": "sec-4",
      "title": "COVER PAGES",
      "items": [
        {
          "id": "item-4-39",
          "text": "Symbol schedule includes all symbols, matches all drawings",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-4-40",
          "text": "Drawing list includes all drawings, matches all drawings",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-4-41",
          "text": "Energy code compliance statement",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-4-42",
          "text": "Statement of compliance with code consultant's report and/or alternate solutions summary",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "RENOVATION"
          ]
        }
      ]
    },
    {
      "id": "sec-5",
      "title": "SITE PLAN",
      "items": [
        {
          "id": "item-5-43",
          "text": "Utility equipment pad / chamber / kiosk locations shown. Indicate dimensions of all clearances and ROW areas.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-44",
          "text": "Utility service duct routing shown. Ducts are to utility standards for size, quantity, number of bends, etc.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-45",
          "text": "T-drains indicated for all utility ducts before entering building.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-46",
          "text": "Service entrance duct profile detailed.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-47",
          "text": "Service ducts indicated as concrete encased for any portion run inside the building",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "6-208(1)(a)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019"
          ]
        },
        {
          "id": "item-5-48",
          "text": "All HV ducts indicated as RGS where run inside building",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "36-100(2)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-5-49",
          "text": "Electrical service and comm entrance facility room locations shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-50",
          "text": "Existing services shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "RENOVATION"
          ]
        },
        {
          "id": "item-5-51",
          "text": "Phasing shown, circuits maintained / replaced where affected by demolition or relocation.  Temporary provisions detailed.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "RENOVATION"
          ]
        },
        {
          "id": "item-5-52",
          "text": "Provisions for future expansions shown.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-53",
          "text": "Utility equipment pad / chamber / kiosk grounding details complete. Connections to building rebar and exposed metal parts indicated and project specific.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-54",
          "text": "All sections of ductbanks detailed (depth, spacing, etc., including lighting and signage ducts, pullboxes, manholes)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-55",
          "text": "Concrete encasement of ductbanks indicated (if applicable)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-56",
          "text": "Pull boxes indicated for long duct runs or runs with multiple bends. Use of pull boxes approved by utilities.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-57",
          "text": "Engine block heater receptacles shown (cold regions only), IPLC or similar energy controls specified",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-58",
          "text": "Electric vehicle supply equipment locations shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-59",
          "text": "Power for building signage",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-60",
          "text": "Light pole base detailed",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-61",
          "text": "Bollard base detailed (lighting or EVSE)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-62",
          "text": "Parking gate / kiosk pedestal base detailed",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-63",
          "text": "Weatherproof enclosures detailed (also check other floor plan sheets where exterior devices are indicated)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-5-64",
          "text": "Drawings are coordinated with mech, arch, civil, landscape plans (device locations, physical conflicts, phasing conflicts)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        }
      ]
    },
    {
      "id": "sec-6",
      "title": "SINGLE LINE DIAGRAM",
      "items": [
        {
          "id": "item-6-65",
          "text": "Confirm with client if separate common area meters are required for different occupancies in mixed-use buildings (eg. separate commercial and residential common area meters)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019"
          ]
        },
        {
          "id": "item-6-66",
          "text": "Provide separate utility revenue meters for house loads, each dwelling unit, each CRU, EVSE distribution, Fire Pumps",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-6-67",
          "text": "No utility revenue meters are downstream of other utillity revenue meters",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "RENOVATION"
          ]
        },
        {
          "id": "item-6-68",
          "text": "Temporary master revenue meters are provided where required (upstream of all utility revenue meters)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-69",
          "text": "Information metering shown, if required by Energy Code or Client request",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-6-70",
          "text": "Generator size indicated",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-6-71",
          "text": "Fully rated 100% generator load bank test breaker provided, accessible load bank connection terminals",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-6-72",
          "text": "Generator load bank breaker connected directly to the emergency generator (ie. Load bank breaker is not downstream of the main generator breaker)",
          "type": "checkbox",
          "code_ref": "CSA C282-19",
          "article": "8.7.2.(d)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-6-73",
          "text": "Separate transfer switches for life safety and non-life-safety emergency distribution (or vital / delayed vital / conditional in a healthcare facility)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "46-108(5)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-6-74",
          "text": "Outdoor Generators: 208V/1PH connection shown to generator for integral panel that feeds coolant heaters, battery charger, maintenance receptacles (confirm size with manufacturer)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-6-75",
          "text": "Parallel Generators: Means to automatically reduce load in the event of a single generator failure provided to ensure continuation of emergency power. (multiple transfer switches)",
          "type": "checkbox",
          "code_ref": "CSA C282-19",
          "article": "6.9.1",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-6-76",
          "text": "Fire pump normal power supply has no breakers or disconnect devices between the FP breaker and the service box (ie. FP breaker is not downstream of the main service breaker)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "32-306(1)(a)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-77",
          "text": "Fire pump emergency breaker connected directly to the emergency generator (ie. FP breaker is not downstream of the main generator breaker)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "32-306(6)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-78",
          "text": "Fire pump uses separate ATS. FP and ATS noted as supplied by mechanical",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "32-308",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-79",
          "text": "Ground fault protection on circuits of solidly grounded systems rated at and greater than 2000A (208V) and 1000A (600V)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "14-102(1)",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-80",
          "text": "Ground fault detection for all ungrounded/impedance grounded systems",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "10-302\n10-400",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-81",
          "text": "System neutrals grounded at the correct locations, single point per system: service box, generator X0, transformer X0, first switch or tie point",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "10-210\n10-212",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-82",
          "text": "Systems with multiple sources use either 3-wire distribution / 3-pole ATS or 4-wire / 4-pole ATS & main-tie-mains (separately derived); any other 4-wire system types (i.e. commonly derived) must carefully consider parallel neutral/ground return paths to avoid stray currents / ground fault detection problems",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "10-212(1)(c)\nFigure B10-9",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-83",
          "text": "Grounding detail provided. Ground bus on detail shown connected at service box.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-84",
          "text": "All circuit breaker and fuse sizes shown (frame, trip, LI/LSI/LSIG, 100% ratings as required).  LSI/LSIG breakers recommended for feeders over 400A.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-85",
          "text": "Fire pump breaker / wire sizing is correct, typically 600% FLA utility side, 300% FLA gen side breakers, breakers labeled and lockable, will not trip before breaker in fire pump controller.  FLA, breaker sizing, and tripping coordination to be confirmed based on fire pump shop drawings.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "32-306",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-86",
          "text": "Selective coordination of protective devices specified where required",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "24-302(4)\n38-062\n46-208\n58-306",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-87",
          "text": "All conduit, wire and bus sizes shown, conductor ampacity matches protective devices, 3-wire vs. 4-wire indicated, bonding wires indicated",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-88",
          "text": "A neutral conductor is provided to all in-line meter bases (≤ 200A), including those serving 3-phase, 3-wire loads (BCH Secondary Metering Guide requirement)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-89",
          "text": "Interrupting capacity of o/c devices shown, available fault current calculation is provided, consistent with specs and panel schedules",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "14-012",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-90",
          "text": "Series-rated combinations clearly identified if used, with permanent labels",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "14-014",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-91",
          "text": "All equipment designations and locations shown (including LV relay panels, meter cabinets, etc.)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-92",
          "text": "Power conditioning or surge protection shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-93",
          "text": "Transformer sizes shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-94",
          "text": "K-Ratings of transformers indicated, if applicable",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-95",
          "text": "Future spares or spaces indicated",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-96",
          "text": "Key interlocks shown, sequence of operations description correct, match utility requirements",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-6-97",
          "text": "Protection (fire / circuit integrity rating) of emergency conductors is specified",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.10",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-6-98",
          "text": "Wires and cables selected using 75 Deg C ampacity",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "4-006\nTables 2 & 4",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-6-99",
          "text": "Underground wires and cables derated as required",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "4-004(d)\nTables D8 - D11B\nIEEE 835",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        }
      ]
    },
    {
      "id": "sec-7",
      "title": "SERVICE ROOMS",
      "items": [
        {
          "id": "item-7-100",
          "text": "No unrelated equipment in HV equipment rooms (e.g. FACP, piping, mech or comm equipment)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-7-101",
          "text": "HV equipment rooms not located below living space where possible. If unavoidable, confirm acoustic considerations with architect and coordinate drains to not run through room.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-7-102",
          "text": "Generator rooms not located below living space where possible. If unavoidable, confirm acoustic considerations with architect.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-103",
          "text": "Generator fuel / exhaust / ventilation requirements coordinated with arch and mech",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-104",
          "text": "Generator fuel tanks sized to C282, Z32, and NFPA 20 requirements (8-hours for fire pumps per NFPA 20 Article 9.6.2.3)",
          "type": "checkbox",
          "code_ref": "CSA C282-19",
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-105",
          "text": "Generator Room is located above the flood elevation",
          "type": "checkbox",
          "code_ref": "CSA C282-19",
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-106",
          "text": "Generator is located within 1 storey of grade where required in accordance with CSA Z32 (health care facilities).",
          "type": "checkbox",
          "code_ref": "CSA C282-19",
          "article": "6.2.2",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-107",
          "text": "Sub-Electrical and Communication Rooms are located above the flood elevation if required by municipal by-laws",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-7-108",
          "text": "Future replacement of large equipment (unit subs, generators) has been considered in locating service rooms.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-109",
          "text": "Electrical and Communications service rooms sized. Markups of locations, dimensions, and fire ratings sent to architect for coordination.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-7-110",
          "text": "Routing of major electrical and communication feeders planned. Shafts and riser spaces marked up and sent to architect for coordination.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-7-111",
          "text": "Generator room is 2hr rated and contains only equipment related to the emergency power supply system.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.6.2.8.(1)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-112",
          "text": "Generator has 1m clearance on all sides except the exhaust air duct end.",
          "type": "checkbox",
          "code_ref": "CSA C-282-19",
          "article": "6.5.1.1",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-113",
          "text": "If multiple generators are in the same room, required 1m clearances of each generator do not overlap.",
          "type": "checkbox",
          "code_ref": "CSA C-282-19",
          "article": "6.5.2",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-114",
          "text": "Clearances around electrical equipment (1m min.)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "2-308(1)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-7-115",
          "text": "Clearances around electrical equipment increased to 1.5m min. when there is only one exit path and equipment is rated 1200A or more, or over 750V.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "2-310(2)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-7-116",
          "text": "HV station ground electrode / ground mat / adjacent metal bonding detailed, step and touch calculations provided, ground testing scope specified",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "36-300 to 36-312",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-7-117",
          "text": "Visible and/or remote disconnection means for all HV sources of supply",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "36-214",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-7-118",
          "text": "Emergency battery pack in the generator and emergency switchgear rooms (50 Lx for 2 h)",
          "type": "checkbox",
          "code_ref": "CSA C282-19",
          "article": "6.11.1",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-7-119",
          "text": "Convenience outlets shown in all service rooms and elec/comm riser closets",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-7-120",
          "text": "Housekeeping pads",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        }
      ]
    },
    {
      "id": "sec-8",
      "title": "LIGHTING DRAWINGS",
      "items": [
        {
          "id": "item-8-121",
          "text": "Photocell and timer for exterior lighting control",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-122",
          "text": "Check voltage drop to exterior fixtures",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-123",
          "text": "Luminaire mounting compatible with ceiling type",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-124",
          "text": "Fixture types indicated and included on schedules",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-125",
          "text": "Exit Signs are required",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.4.5.1.(1)\n9.9.11.3.(1)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-126",
          "text": "Directional exits provided where required",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.4.5.1.(6)&(7)\n9.9.11.3.(6)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-127",
          "text": "Running Man exit sign upgrades outside of renovation area in accordance with local AHJ requirements (only for existing buildings with red Exit Signs)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RENOVATION"
          ]
        },
        {
          "id": "item-8-128",
          "text": "Emergency lighting provided where required",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.3\n9.9.12.3",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-129",
          "text": "Emergency lighting provided in all exterior egress routes (i.e. where there are stairs, pathways, etc. between door and open public thoroughfare, and on roofs to mech equipment)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-130",
          "text": "Required duration of emergency power supply noted on drawings 30 min / 1 hr / 2 hr",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.4.(1)(b)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-131",
          "text": "Emergency battery packs shown, on same circuit as normal area lighting",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "46-304(4)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-132",
          "text": "Voltage drop to remote DC heads",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "Table D4",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-133",
          "text": "Lighting levels in public areas",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.1\n9.34.2.7.(3)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-134",
          "text": "Light diffusers and lenses",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.1.13.4",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-135",
          "text": "Recessed luminaires in insulated ceilings are IC rated",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.2",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-136",
          "text": "Luminaires in showers, steam rooms, and other wet areas are marked suitable for use in wet locations",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "30-318",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-137",
          "text": "Check drawings with arch/millwork details (under counter, task, feature areas)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-138",
          "text": "Architectural RCP matches electrical, ceiling types, fixture/device locations coordinated.  Drop ceilings shown shaded on electrical drawings.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-139",
          "text": "Light/sensor locations checked for conflict with ductwork or other mechanical components.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-140",
          "text": "Lights c/w wall switches provided in dwelling units as prescribed. Switched receptacle may be used in lieu of light in bedroom and living room. Provide exterior light and switch for all units with exterior access.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.1.(8)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-8-141",
          "text": "Lights c/w wall switches provided in dwelling units as prescribed. Switched receptacle may be used in lieu of light in bedroom and living room. Provide exterior light and switch for all units with exterior access.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "9.34.2",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-8-142",
          "text": "Lighting meets applicable energy code (ASHRAE/NECB/Step Code), including occupancy/vacancy control, daylight harvesting, LPD limits",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-143",
          "text": "Switching and control zoning clearly identified",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-144",
          "text": "Lighting control commissioning requirements specified (commissioning by third-party)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-145",
          "text": "Any low voltage lighting has a suitably close location detailed for the drivers (e.g. decorative LED lighting panels on building exterior, handrail lights, etc.)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-146",
          "text": "Lights not located above any garage/loading gates/doors, or rotating fans",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-147",
          "text": "Wall sconces in corridors are maximum 100mm deep (if applicable)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.3.1.8.(3)\n9.9.5.3.(2)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-148",
          "text": "Wall sconces in corridors do not interfere with minimum corridor width of 1100mm (if applicable)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.3.1.9.(2)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-149",
          "text": "Surface mounted ceiling lights do not interfere with minimum 2050mm clear height of corridors or exits",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.3.1.8.(1)\n9.9.3.4.(1)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-150",
          "text": "Service rooms do not have occupancy sensor switches",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-151",
          "text": "Electrical closets (not walk-in service rooms) with revenue meters are provided lights with wall switches (occupancy sensors not accepted by BC Hydro)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-8-152",
          "text": "Master switch at suite entrance to control all lights except those serving corridors, stairs, washrooms, and rooms with no exterior window.",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "10.2.2.10.(1)(b)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-8-153",
          "text": "Override switch provided for each floor of a multi-level suite where a master switch is provided.",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "10.2.2.10.(1)(b)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-8-154",
          "text": "No light switches are located within 1m of a bath tub or shower stall. (Locate on the outside of the bathroom wall if necessary)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "30-320(3)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "TI",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-8-155",
          "text": "Battery packs in operating rooms and other areas defined in 6.5.1 of CSA Z32",
          "type": "checkbox",
          "code_ref": "CSA Z32-21",
          "article": "6.5.1",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-8-156",
          "text": "Night lighting (must be justified for safety or security in projects complying with ASHRAE or NECB)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-8-157",
          "text": "Exam/Procedure lighting",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-8-158",
          "text": "Cleanable fixtures (no ledges, sealed)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-8-159",
          "text": "Heavier duty lenses, frames, lower harmonics, RFI screened, multi-ballasted/switched as required for specific healthcare applications",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-8-160",
          "text": "Correctional grade luminaires, including anchorage, placement, and security caulking",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "JUSTICE"
          ]
        },
        {
          "id": "item-8-161",
          "text": "Vandal resistant where appropriate (locker room, washroom, exterior, corridors)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-162",
          "text": "Parkade entrance lit to 550 lx, drive aisles to 110 lx, vestibules/lobbies to 220 lx",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.3.7.7.(8)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-8-163",
          "text": "Exit signs are provided dedicated circuits, or connected to emergency lighting circuits in there area where they are installed",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "46-400",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        }
      ]
    },
    {
      "id": "sec-9",
      "title": "POWER DRAWINGS",
      "items": [
        {
          "id": "item-9-164",
          "text": "Combustible equipment, conduit & wiring flame spread ratings [FT6 in plenums, FT4 in non-combusitble construction, FT1 elswhere, fire-rated service rooms exempt] [3.6.4.3; 3.1.4.3.(2); 3.1.5.21.(2) of NBC]",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.6.4.3\n3.1.4.3.(2)\n3.1.5.21.(2)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-165",
          "text": "Panel locations shown, wall thickness and fire separations suitable for flush mount panels",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-166",
          "text": "Suite panel is located behind a door swing, in a hallway, or in another location where furniture will not be placed in front of it. Ensure panel is not shown in any walls with fire separation ratings (corridor walls or walls separating suites), in shear walls, or in plumbing riser walls.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-600",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-9-167",
          "text": "Control devices in barrier-free path of travel are centred on either the length or the width of a clear floor space of 1350mm by 800mm",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.8.3.8",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-168",
          "text": "Re-use of existing circuits / devices indicated where required",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "TI",
            "RENOVATION"
          ]
        },
        {
          "id": "item-9-169",
          "text": "Housekeeping receptacles shown (10m spacing in residential public corridors and stairs).",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-710(m)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-9-170",
          "text": "Power outlets provided for low tension systems power supplies / control panels (security, A/V, PA, intercom, etc.)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-171",
          "text": "Kitchen equipment coordinated, confirm if stove and oven have separate power connections",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-9-172",
          "text": "Kitchen fire suppression system is shown, fuel shut-off solenoid / contactor power as required",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-173",
          "text": "Photocopier, printers, computer outlets indicated",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-174",
          "text": "Auto door openers are provided at principal building entrance, parkade vestibules to elevator lobbies, and anywhere noted on the architectural drawings (power, push plates, xfer hinges, electromagnetic locks coordinated)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.8.2.7",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-175",
          "text": "Power door operator buttons for ADOs required by 3.8.2.7.(1) are indicated at both mounting heights: (150mm-300mm and 900mm-1100mm)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.8.3.6.(6)(a)(v)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-176",
          "text": "Door hardware coordinated with architect",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-177",
          "text": "Hand dryers/automatic faucets/flush valves - connect electronic valves to non life safety standby power where available",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-178",
          "text": "Check outlets with millwork details, obstructions, furniture locations and modular furniture connections",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-179",
          "text": "Receptacle mounting details specified and are constructable",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-180",
          "text": "Vandal resistant devices where appropriate (locker room, washroom, exterior, corridors)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-9-181",
          "text": "GFCI receptacles: exterior (within 2.5m of grade), interior (within 1.5m of sink, tub, shower)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-704",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-182",
          "text": "AFCI breakers/outlets for dwelling units",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-658",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-9-183",
          "text": "Split or T-slot receptacles at kitchen counter, island, peninsula",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-722(d)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-9-184",
          "text": "Island counter receptacles (20A T-slot) are provided for each work surface larger than 300mm x 600mm. If a sink or stove is placed in the centre of an island, it creates a work suface on either side if it so that a receptacle is required on each end. Ensure this is coordinated with interior designer so that the backboxes do not conflict with drawers, appliances, or waterfall counter edges.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-722(d)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-9-185",
          "text": "Rough in for automatic door provided at suite entrance where latchside clearance is less than 450mm",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.8.3.1.(3)(f)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-9-186",
          "text": "Garbage compactor has power connection (if load unknown, assume 10HP)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019"
          ]
        },
        {
          "id": "item-9-187",
          "text": "Parkade maintenance receptacles are detailed so that all portions of the parking area are within 25' of a receptacle. Mounted indicated at 48\" AFF",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-9-188",
          "text": "All parking gates have power with a note to provide 4-wire connection",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-9-189",
          "text": "EVSE outlets indicated per municipal by-law requirements. Branch circuit groupings indicated if applicable and comply with by-law EVEMS allowances.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-9-190",
          "text": "Correctional grade, including anchorage, placement, and security caulking",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "JUSTICE"
          ]
        },
        {
          "id": "item-9-191",
          "text": "Tamper resistant receptacles indicated for child care facilities, guest rooms and suites of hotels/motels, preschool and elementary schools, and dwelling units",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-706",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-9-192",
          "text": "Tamper resistant receptacles indicated for areas accessible to children",
          "type": "checkbox",
          "code_ref": "CSA Z32-21",
          "article": "5.6.1.3",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-9-193",
          "text": "Outdoor receptacles indicated as weatherproof",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-708",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-194",
          "text": "CSA outlet configurations indicated for special receptacles (5-20R, etc)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "Diagrams 1&2",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-195",
          "text": "Patient care bonding (exposed conductive parts connected at panel or room reference)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "24-104",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-9-196",
          "text": "Hospital grade receptacles (voltage drop, dedicated neutral, same size bond, insulated bond, extra circuits)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-9-197",
          "text": "Colour coded receptacles (Vital/UPS/Emergency), installation in accordance with Z32",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "24-106",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-9-198",
          "text": "Power/comm coordination with pre-wired medical service units",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-9-199",
          "text": "Power/comm coordination with medical equipment suppliers (imaging, fume hoods, bio-safety cabinets, MIS)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-9-200",
          "text": "Coordination with infection control requirements (sealing rooms)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-9-201",
          "text": "All devices and equipment have been circuited, with correct breaker and wire sizes in single line and/or schedules",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-9-202",
          "text": "GFCI protection provided for all branch circuits below ground level in areas designated as flood hazard zones",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-652",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        }
      ]
    },
    {
      "id": "sec-10",
      "title": "MECHANICAL EQUIPMENT / COORDINATION",
      "items": [
        {
          "id": "item-10-203",
          "text": "Loads and starter / disconnect switch / voltage, emergency power branch, FLA, MCA, MOCP confirmed with mechanical consultant",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-204",
          "text": "Heat loads for electrical and communication service rooms provided to mechanical consultant to size HVAC",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-205",
          "text": "Mechanical equipment locations are coordinated with correct tags and power connections shown",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-206",
          "text": "Motorized damper and fire/smoke damper locations are coordinated with power connections (and smoke detectors for smoke dampers) shown.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.1.8.11.(3)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-207",
          "text": "Heat tracing of sprinkler and plumbing pipes in exterior spaces, unheated areas, and parkades shown.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-208",
          "text": "30mA (Class B) ground fault protection provided for heat tracing",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "62-116(1)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-209",
          "text": "All notes of schedules on mech drawings have been checked for additional electrical connections missed by mech consultant on motorlist (electronic trap primers, 120V controls, etc.)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-210",
          "text": "Short circuit / withstand current ratings are included in mech equipment spec, matching available fault current",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "2-104(1)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-10-211",
          "text": "Confirm with mechanical if a separate air dryer circuit is needed for air compressors",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-10-212",
          "text": "Marine lights / outlet connections required for AHU",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-10-213",
          "text": "Roof mounted receptacles near mechanical equipment (WP, GFCI, 5-20R)",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "26-710",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-214",
          "text": "Electric heaters and line voltage thermostats to be specified by electrical or mechanical? (coordinate with mech consultant)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-215",
          "text": "Thermostats for electrical heaters indicated on plans (external/integrated); relay provided where >3kW is on a single thermostat; thermostsats located away from windows and heaters.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-216",
          "text": "Class A GFCI protection specified for heating devices located within 1m of sinks, tubs, or shower stalls.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "62-132",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-10-217",
          "text": "Class A GFCI protection specified for thermostats less than 1m from a sink, tub, or shower stall. No thermostats within 500mm of a tub or shower stall.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "62-130",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-10-218",
          "text": "Heating devices are provided branch circuits that only serve heating devices",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "62-110",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-10-219",
          "text": "Current sensor is shown on clothes dryer circuit to turn on dryer booster fan (confirm with mechanical)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-10-220",
          "text": "ERV/HRV control coordinated with mech (possibly 2-speed with 120V control interlocked with lighting)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        }
      ]
    },
    {
      "id": "sec-11",
      "title": "EMERGENCY GENERATOR",
      "items": [
        {
          "id": "item-11-221",
          "text": "Emergency circuit for block heater and battery charger",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-11-222",
          "text": "Fuel pump, damper controls, and lighting in generator room on emergency power",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-11-223",
          "text": "Fixed temperature heat detectors in generator room, if room is not sprinklered",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-11-224",
          "text": "Common trouble to fire alarm (if connected) annunciator",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-11-225",
          "text": "Bypass Isolation is required in a transfer switch (dual bypass for group B2 healthcare, single emerg side bypass for B1/B3 institutional or group C residential)",
          "type": "checkbox",
          "code_ref": "CSA C282-19",
          "article": "9.5.1",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-11-226",
          "text": "If transfer switch is intended for interconnection with utility, and the utility requirements for parallel power sources are met",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "84-002",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-11-227",
          "text": "Confirmed all required life safety and non-life-safety emergency loads, conforming with the code consultant's report",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        },
        {
          "id": "item-11-228",
          "text": "Outdoor Generators: Min. 1.2m from property line, 3m from building wall that contains any opening within 3-storeys above and 5m horizontally from generator",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.6.1.5",
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "GENERATOR"
          ]
        }
      ]
    },
    {
      "id": "sec-12",
      "title": "ELEVATORS",
      "items": [
        {
          "id": "item-12-229",
          "text": "Elevator machine room / control room / controller in elevator door jamb is illuminated to 200lx at the floor level.",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.7.6.3.2.(c)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-230",
          "text": "Elevator machine room / control room / controller in elevator door jamb is provided a receptacle (GFCI required per 38-085(2))",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-023(4)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-231",
          "text": "Elevator pit provided lighting to 100lx. Light is guarded to prevent breakage, switch provided at pit access door.",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.2.5",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-232",
          "text": "Receptacle provided in elevator pit (GFCI required per 38-085(1))",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.3.3.3",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-233",
          "text": "Top of elevator shaft light, switch, and GFCI receptacle provided (required for machine room-less designs as the top of shaft is considered 'machine space' by CSA B44)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-234",
          "text": "Each elevator door threshold is illuminated to 100lx at the floor level.",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.11.10.2",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-235",
          "text": "Lighting of elevator door thresholds is on separate control zone from other area lighting and is 24/7 operation. (TSBC interprets B44 2.11.10.2 as meaning all thresholds should be illuminated to 100lx when the elevator is operating, regardless of the presence of occupants at each floor level)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-236",
          "text": "Telephone and card access provisions at each elevator controller.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-237",
          "text": "Each elevator controller / car provided a fused disconnect in the elevator machine room / control room",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-051(1)(a)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-238",
          "text": "Each elevator car provided a fused disconnect in the elevator machine room for cab lighting, HVAC",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-051(b)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-239",
          "text": "MRL elevators: Where no machine room or control room is provided, space in a service room is provided for the disconnecting means required by CEC 38-051.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-240",
          "text": "MRL elevators: Where no machine room or control room is provided, space in a service room is provided for the elevator manufacturer provided transformer.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-241",
          "text": "Elevator controller disconnect is c/w auxiliary contact where battery lowering provided.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-091(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-242",
          "text": "Regenerative braking considerations - sufficient means of absorbing regenerative power while on emergency power is provided.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-091(2)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-243",
          "text": "Machine room details on drawings",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-244",
          "text": "Elevator emergency return is provided upon actuation of shaft, lobby, or elevator machine room detectors",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.27.3.2.2",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-245",
          "text": "Smoke detector(s) is provided in elevator machine room",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(1)(g)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-246",
          "text": "A smoke detector is provided at the top of each elevator shaft",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.10.(2)(e)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-247",
          "text": "A heat detector is provided in the elevator pit where the pit is considered 'machine space' containing an elevator controller or driving machine (typical for MRL or hydraulic elevators)",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.27.3.2.2.(b)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-248",
          "text": "A smoke detector is provided in the elevator lobby of each floor served by the elevator, coordinated with bulkheads/drop ceiling elements",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.27.3.2.2.(a)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-249",
          "text": "An illuminated signal “Elevator Emergency Power” is provided in the elevator lobby of the recall levels to indicate that the emergency power is in effect (Coordinate with elevator consultant - elec may only provide signal from ATS to elevator controller)",
          "type": "checkbox",
          "code_ref": "CSA B44-16",
          "article": "2.27.2.3",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-250",
          "text": "Code Blue over-ride of elevator recall (variance - not FAS requirement)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-251",
          "text": "Elevator machine room / control room lighting on emergency if available, provided dedicated circuit.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-023",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-252",
          "text": "Elevator machine room / control room receptacles on standby if available, provided dedicated circuit.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-023",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        },
        {
          "id": "item-12-253",
          "text": "Elevator pit lighting/switchand receptacles on standby if available, provided dedicated circuit.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "38-024",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "ELEVATORS"
          ]
        }
      ]
    },
    {
      "id": "sec-13",
      "title": "FIRE PROTECTION & FIRE ALARM SYSTEM (FAS)",
      "items": [
        {
          "id": "item-13-254",
          "text": "Heat trace of sprinkler system is provided supervisory monitoring by FAS",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.9.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-255",
          "text": "Supervisory monitoring (float switch) for any onsite sprinkler water storage",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.9.(3)(e)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-256",
          "text": "Sprinkler valve tamper switches, flow switches and supervisory devices shown on plans (including water entry room and standpipes)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-257",
          "text": "Power connections for compressors of dry systems (serving unheated areas) have been coordinated with sprinkler drawings",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-258",
          "text": "Signal to fire department is required, fire alarm transmitter detailed as close as practicable to FACP (ULC S561 Article 9.5.1.2)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.7",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-259",
          "text": "Annunciator locations detailed and wall depth coordinated with arch (typically 24\"W x 8\"D). Outdoor annunciators are approved for use in exterior applications (CEC 2-024(1)).",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.8.(1)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-260",
          "text": "Fire Alarm Zone Schedule provided, includes all alarm, supervisory, and speaker zones.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-261",
          "text": "Fire alarm zones clearly identified as keyplan and/or riser.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-262",
          "text": "Zoning / fire separations for patient relocation compartments in patient sleeping areas [3.3.3.5 of NBC], areas of refuge [3.3.3.6 of NBC], and contained use areas [3.3.3.7 of NBC]",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-263",
          "text": "Weatherproof devices indicated for exterior applications and where operating temperature may be below 0°C",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-264",
          "text": "Protective covers specified where required for security or where susceptible to damage (gyms, potential for vandalism, etc.). Covers meet requiremetns of S524 Section 25.",
          "type": "checkbox",
          "code_ref": "ULC S524-19",
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-265",
          "text": "Fire alarm design for row housing not more than 4 storeys",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.2.4.8.(8)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-266",
          "text": "Radio Antenna System (E-Comm) provided",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.2.5.20",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-267",
          "text": "Radio Antenna System (E-Comm) provided (check municipal by-laws for requirements)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-268",
          "text": "1P/15A dedicated circuit for fire alarm control panel (on life safety emergency and/or battery backup), lockable red breaker",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.8",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-269",
          "text": "1P/15A dedicated circuit for fire alarm transmitter  (on life safety emergency, if available)",
          "type": "checkbox",
          "code_ref": "ULC S561-13",
          "article": "6.2.1",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-270",
          "text": "Smoke alarms are required (in dwelling units / sleeping rooms)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.20",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-271",
          "text": "Smoke alarms are required (in dwelling units / sleeping rooms)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "9.10.19",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-272",
          "text": "At least one smoke alarm is installed on each storey of a dwelling unit or suite of care occupancy.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.20.(3)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-273",
          "text": "Smoke alarm provided in each sleeping room, and between each sleeping room and the remainder of living space.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.20.(4)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-274",
          "text": "Hotels and motels: 10% of rooms have a combo 120V smoke/strobe alarm.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.20.(7)&(8)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-275",
          "text": "No smoke alarms are located within 3m of stove, within 1m of bathroom door header, or within 1m of AC vent [ULC S553]",
          "type": "checkbox",
          "code_ref": "ULC S553-14",
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-276",
          "text": "Smoke alarms shall be connected to a lighting circuit",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "32-200(1)(a)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-277",
          "text": "CO Alarms provided in suites of residential or care occupancies containing fuel-burning appliances, or share a wall or floor/ceiling assembly with a service room containing fuel-burning appliances or a parking garage",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "6.9.3.1.(3),(4),(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-278",
          "text": "CO Alarms provided in suites of residential occupancies containing fuel-burning appliances, or share a wall or floor/ceiling assembly with a service room containing fuel-burning appliances or a parking garage",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "9.32.3.9.(4),(5),(6)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-279",
          "text": "CO Alarms in assembly, business and personal services, and mercantile occupancies.",
          "type": "checkbox",
          "code_ref": "BCBC 2024\nVBBL 2019",
          "article": "6.9.3.1",
          "comments": null,
          "applicability": [
            "CD",
            "BCBC 2024",
            "VBBL 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-280",
          "text": "Audible (horns or speakers) indicated throughout floor areas, audibility confirmed.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.18.(1)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-281",
          "text": "Audible devices not placed in exit stairs, except for speakers forming part of a voice communication system per NBC 3.2.4.22.(1)(b) and 3.2.4.23.(2)(b)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-282",
          "text": "Audible devices provided for occupied exterior spaces (mechanical service areas, outdoor amenities, etc.) - Not specifically in NBC but is a common AHJ interpretation / requirement",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-283",
          "text": "An audible device is provided in each sleeping room of a residential or care occupancy to ensure 75dBA requirement is met.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.18.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-284",
          "text": "Audible signal silence buttons are provided in all dwelling units. Button mounted between 1050mm - 1150mm AFF (S524-29 Artcile 41.1)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.18.(8)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-285",
          "text": "For 2 Stage FAS systems, 1st stage alert signals and ancillary system actions are clearly defined (e.g. T3 signal in initiating zone, 20bpm chime in adjacent zones, door releases in initiating & adjacent zones)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-286",
          "text": "Audible devices provided for residential balconies",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.2.4.18.(13)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-287",
          "text": "Strobe lights are provided in rooms above 87dBA ambient",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.19.(1)(c)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-288",
          "text": "Strobe lights are provided in public corridors of Group B, C, D, or E major occupancies, and corridors serving Group A major occupancies. (not required in earlier code editions)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.19.(1)(e)&(f)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-289",
          "text": "Strobe lights are provided in 10% of suites of residential occupancy in a hotel or motel",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.19.(1)(g)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-290",
          "text": "Strobe lights are provided in washrooms, except those within suites of residential or care occupancies, or patient sleeping rooms",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.19.(1)(h)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-291",
          "text": "Strobe light layouts are in compliance with ULC S524 requirements (refer to S524-19 Table 42.1, Figure 42.2, and Figure D.1, D.2, and D.3)",
          "type": "checkbox",
          "code_ref": "ULC S524-19",
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-292",
          "text": "Exterior fire strobe at entrance where required by municipality or Code Report (main entrance for City of Edmonton, blue strobe at firefighters' entry for Langford/Colwood always and in other municipalities when multiple buildings are on one property)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-293",
          "text": "Adaptable dwelling units are provided outlet boxes and cover plates for future strobes in each sleeping room, room closed off from the living area by a door, and living area",
          "type": "checkbox",
          "code_ref": "BCBC 2024",
          "article": "3.8.5.3.(4)",
          "comments": null,
          "applicability": [
            "CD",
            "BCBC 2024",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-294",
          "text": "Adaptable dwelling units are provided outlet boxes and cover plates for future strobes in each sleeping room, room closed off from the living area by a door, and living area",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.8.5.7.(4)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-295",
          "text": "Dwelling units in buildings designed for seniors have special outlet boxes and cover plates for future strobes",
          "type": "checkbox",
          "code_ref": "BCBC 2024",
          "article": "3.8.2.12.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "BCBC 2024",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-296",
          "text": "Dwelling units in buildings designed for seniors have special outlet boxes and cover plates for future strobes",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.8.2.12.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-297",
          "text": "Multilevel residential suites provided strobe at suite entrance",
          "type": "checkbox",
          "code_ref": "VBBL 2019",
          "article": "3.2.4.8.(9)",
          "comments": null,
          "applicability": [
            "CD",
            "VBBL 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-298",
          "text": "Smoke detectors in patient sleeping rooms and between there and exit",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(1)(a)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-299",
          "text": "Smoke detectors in cells and between there and exit",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(1)(b)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-300",
          "text": "Smoke detectors in corridors of A1 occupancies (theatres)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(1)(b)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-301",
          "text": "Smoke detectors in residential building public corridors",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(1)(d)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-302",
          "text": "Smoke detectors at top of all exit stairwells",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(1)(e)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-303",
          "text": "Smoke detectors provided on every third floor of exit stairwells that measure >18m from the lowest point to the highest point of the stair shaft (floor to ceiling)",
          "type": "checkbox",
          "code_ref": "ULC S524-19",
          "article": "28.11.2",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-304",
          "text": "Smoke detectors and exhaust fan control for interconnected floor spaces (see 3.2.8.7 for fan control requirements) (see S524-19 Article 28.4 for detector locations)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(1)(f)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-305",
          "text": "Smoke detectors provided in vestibules between interconnected buildings, and near walkways connecting buildings",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.11.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-306",
          "text": "Smoke detector in unsprinklered electrical rooms or vaults",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.6.2.7.(3)(b)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-13-307",
          "text": "Conventional devices with remote addressible modules provided in locations unsuitable for addressable devices.",
          "type": "checkbox",
          "code_ref": "ULC S524-19",
          "article": "27.1.5",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-308",
          "text": "Fire detector in liquid-filled transformer vaults shuts down ventilation",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.6.2.7.(7)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH VOLTAGE"
          ]
        },
        {
          "id": "item-13-309",
          "text": "Fire detectors provided in rooms listed in 3.2.4.10.(2) for buildings requiring a fire alarm system, but no sprinkler system",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.10.(2)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-310",
          "text": "Detectors shown under stages, in crawl spaces and under stairs",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-311",
          "text": "Duct detectors in AHUs (supply side, where units serve more than one floor/occupancy or units share return air plenum - confirm with mechanical Engineer) See S524-19 Article 31.2",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.12",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-312",
          "text": "Duct detectors in AHUs that serve multiple dwelling units See S524-19 Article 31.2",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "9.10.18.5",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL"
          ]
        },
        {
          "id": "item-13-313",
          "text": "Smoke / fire detectors laid out based on 6.4m protection radius",
          "type": "checkbox",
          "code_ref": "ULC S524-19",
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-314",
          "text": "Smoke / fire detector spacing has been reduced for ceiling heights over 3m.",
          "type": "checkbox",
          "code_ref": "ULC S524-19",
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-315",
          "text": "Manual stations at every building or floor exit door",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.16",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-316",
          "text": "Manual stations in staff areas (healthcare)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-317",
          "text": "CO Alarms provided in service rooms containing fuel-burning appliances",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "6.9.3.1.(4)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-318",
          "text": "CO Alarms provided in service rooms containing fuel-burning appliances",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "9.32.3.9.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-319",
          "text": "Audible / visual indicator of patient room/cell smoke for attendant (annunciator at nursing/guard station) [3.2.4.11.1(c) of NBC]",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HEALTHCARE",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-320",
          "text": "Smoke detectors for cells are aspiration/air sampling type (duct smoke or VESDA)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-321",
          "text": "Audible / visual indicator of cell smoke",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "JUSTICE"
          ]
        },
        {
          "id": "item-13-322",
          "text": "CACF location detailed (typically 3 tubs 28\"W x 8\"D).",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.6.7.(1)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-323",
          "text": "FACP location detailed in 1-hour rated electrical room (typically 2 tubs 28\"W x 8\"D)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.10",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-324",
          "text": "Voice communication is required",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.6.8",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-325",
          "text": "Audible devices are detailed as speakers throughout",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.22.(1)(b)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-326",
          "text": "Firefighter's handsets (phones) are provided within 1.5m of all exit stair doors",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.22.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-327",
          "text": "Manual switches for operation of smoke control & smoke venting equip. at CACF indicated on Mechanical Schedule (info provided by mech consultant)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.6.7.(2)(i)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-328",
          "text": "Door hold open devices indicated if required (c/w releasing smokes per ULC-S524)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.1.8.14",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-329",
          "text": "Electromagnetic locks (requirements coordinated, reset switch location identified)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.4.6.16.(5)",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-330",
          "text": "Commercial kitchen - fire suppression system connected to FAS, on separate zone per 3.2.4.8.(2)(e)",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "6.3.1.6",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-331",
          "text": "Separate audible signal circuits are provided for each floor area",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.18.(10)(a)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-13-332",
          "text": "Audible signal devices in dwelling units or suites of residential or care occupancies are on separate signal circuits from audible devices in the rest of the floor area",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.18.(10)(b)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-333",
          "text": "Audible signal device circuits serving dwelling units or suites of residential or care occupancies are Class 'A', or Class 'A' with suite fault isolators.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.4.18.(9)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "RESIDENTIAL",
            "HEALTHCARE"
          ]
        },
        {
          "id": "item-13-334",
          "text": "Amplifiers / transponders shown every 5 floors in high buildings, located in 1-hour rated electrical room / closet.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-335",
          "text": "All stairways and elevator shafts indicated.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-336",
          "text": "Protection of fire alarm conductors indicated.",
          "type": "checkbox",
          "code_ref": "NBC 2020",
          "article": "3.2.7.10",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "HIGH BUILDING"
          ]
        },
        {
          "id": "item-13-337",
          "text": "Fault isolator / wiring configuration in compliance with Data Communication Link requirements of Section 19 of S524",
          "type": "checkbox",
          "code_ref": "ULC S524-19",
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-338",
          "text": "Any connections indicated for 120V, BMS, monitoring, etc. are connected to the FACP, not the annunciator or CACF.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-13-339",
          "text": "Control units / transponders have dedicated 1P/15A circuits indicated (from life safety emergency power, if available).",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "32-108(2)",
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        }
      ]
    },
    {
      "id": "sec-14",
      "title": "PHOTOVOLTAIC SYSTEMS",
      "items": [
        {
          "id": "item-14-340",
          "text": "Goals/constraints have been confirmed with client (if applicable). Power production goals, payback period goals, budget, aesthetics.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-341",
          "text": "System has been modelled and has good performance. Client goals have been met.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-342",
          "text": "System is under 100kW on the AC side (inverter output rating) for BC Hydro Net Metering.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-343",
          "text": "If system is over 100kW, client is aware of additional BC Hydro studies and costs involved.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-344",
          "text": "BC Hydro Net Metering or Distribution Generator Interconnection application paperwork shall be provided by contractor (add note).",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-345",
          "text": "Photovoltaic Rapid Shutdown is provided.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-218",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-346",
          "text": "DC Arc-Fault Protection has been provided.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-216",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-347",
          "text": "Utility Disconnecting Means and Equipment Disconnecting Means have been provided.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-060 & 84-024",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-348",
          "text": "String voltage is higher than inverter minimum MPPT voltage. String voltage is lower than maximum allowable inverter input voltage. Total current of all combined strings is lower than maximum allowable inverter input current.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-202",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-349",
          "text": "For installations on Dwelling Units, system voltage does not exceed 600VDC.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-202(4)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-350",
          "text": "Overcurrent devices and disconnecting means are suitable to be backfed (bi directional).",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-058(4)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-351",
          "text": "Combiner boxes have been provided as required.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-060(12)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-352",
          "text": "Panel board busbar for photovoltaic inverter point of interconnection has been sized such that it is rated for minimum 120% of the ampere rating of overcurrent devices in source circuits supplying power to the panel board.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-112(4)(c)",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-353",
          "text": "Warning Labels have been allowed for at all required locations.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "84-030",
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-354",
          "text": "Ethernet, USB, or Power Line Communications connections have been provided for data logging and monitoring of the inverters.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-355",
          "text": "Conductor and conduit sizing is complete. Voltage drop has been accounted for. DC conductors from renewable energy sources or supply circuits of an interactive inverter, installed inside of a building or structure, are contained in metallic raceways, metal enclosures, or cables with a metal armour or metal sheath.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-062 & 64-204",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-356",
          "text": "Solar Panel layout indicates quantity, orientation, row spacing, angle of tilt, azimuth, and racking type for each solar array.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-357",
          "text": "Racking type has been coordinated (ballasted or anchored) with Client and/or Architect and, if roof mounted, confirmed with Structural Consultant.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-358",
          "text": "Cutsheets for all roof mounted equipment, as well as solar panel layout showing quantities and locations have been sent to Structural Consultant to confirm roof can support additional weight.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-359",
          "text": "Solar panel layout has been coordinated with Architectural, Mechanical, and Structural roof plans. (roof mounted arrays only)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-360",
          "text": "Fall restraint and/or working clearance from roofs edge has been coordinated as required. (roof mounted arrays only) - Worksafe BC requirements",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-361",
          "text": "Rapid shutdown initiator location is indicated.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-218",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-362",
          "text": "Inverter location and quantity are shown.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-363",
          "text": "Equipment Disconnecting Means and Utility Disconnecting Means are indicated.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-060",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-364",
          "text": "Conduits/conductors for interconnecting Solar Array with the Electrical Distribution System, as well as conduit(s) for communications connection to inverters are shown.",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        },
        {
          "id": "item-14-365",
          "text": "Interactive point of connection (panelboard) is indicated.",
          "type": "checkbox",
          "code_ref": "CEC 2021",
          "article": "64-112",
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "PHOTOVOLTAICS"
          ]
        }
      ]
    },
    {
      "id": "sec-15",
      "title": "COMMUNICATIONS",
      "items": [
        {
          "id": "item-15-366",
          "text": "Outlets coordinated with power receptacles, millwork, furniture whips",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-15-367",
          "text": "Client Standards (# of outlets, type, Cat., termination, colour, post-install testing)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-15-368",
          "text": "Structured Cabling - all horizontal category outlets within 90m wiring distance of a comm room",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-15-369",
          "text": "Box & conduit sizes adequate, J-hook / zone conduit / cable tray requirements match client standards and ceiling types",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-15-370",
          "text": "Cable tray routing",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        }
      ]
    },
    {
      "id": "sec-16",
      "title": "SECURITY",
      "items": [
        {
          "id": "item-16-371",
          "text": "Intrusion detection (glass break, motion sensors, keypad, horn, door contact)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-16-372",
          "text": "Access control (card reader, power transfer hinge, electric door strike, door mag, door controller and power, request to exit)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-16-373",
          "text": "CCTV / IPTV (appropriate locations, resolution, data storage, power supply specified)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        }
      ]
    },
    {
      "id": "sec-17",
      "title": "AUDIO VISUAL",
      "items": [
        {
          "id": "item-17-374",
          "text": "Media retreival",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "EDUCATION"
          ]
        },
        {
          "id": "item-17-375",
          "text": "Overhead paging (class-change, announcement)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "EDUCATION"
          ]
        },
        {
          "id": "item-17-376",
          "text": "Dynamic displays (outlets)",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "EDUCATION"
          ]
        }
      ]
    },
    {
      "id": "sec-18",
      "title": "SCHEDULES",
      "items": [
        {
          "id": "item-18-377",
          "text": "Panelboard (including load calcs, # of circuits, # of wires, bus ampacity, breaker sizes, AFCI/GFCI breakers marked, spare breakers and prepared space).  Include typical suite panel for multi-unit residential",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CT",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-18-378",
          "text": "Motor control schedule",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-18-379",
          "text": "Kitchen equipment schedule",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-18-380",
          "text": "Lab / medical / process equipment schedule",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-18-381",
          "text": "Fire alarm zone schedule (alarm, trouble, supervisory) - coordinated with sprinkler zones",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-18-382",
          "text": "Lighting control schedules",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        },
        {
          "id": "item-18-383",
          "text": "Special receptacles",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "CD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST.",
            "TI"
          ]
        }
      ]
    },
    {
      "id": "sec-19",
      "title": "DELIVERABLES",
      "items": [
        {
          "id": "item-19-384",
          "text": "Schematic Design Report",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-385",
          "text": "Load Calculations",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-386",
          "text": "Single Line Diagram",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-387",
          "text": "Confirmation of utility power servicing type and location, Vista switch requirements",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "SD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-388",
          "text": "One typical suite layout",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-389",
          "text": "Typical floor or corridor layout where appropriate",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-390",
          "text": "Proposed luminaire cut sheets for any layouts provided for review",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-391",
          "text": "Site Plan",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-392",
          "text": "Single Line Diagram",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-393",
          "text": "Power Riser Diagram",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-394",
          "text": "Communication Riser Diagram",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-395",
          "text": "Service Room Layouts",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-396",
          "text": "All service rooms and routing of feeders, major conduits, and emergency shafts coordinated with arch and 'frozen'",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        },
        {
          "id": "item-19-397",
          "text": "Preliminary confirmation from utility of proposed equipment locations and site servicing",
          "type": "checkbox",
          "code_ref": null,
          "article": null,
          "comments": null,
          "applicability": [
            "DD",
            "NBC 2020",
            "BCBC 2024",
            "VBBL 2019",
            "NBC (AE) 2019",
            "NEW CONST."
          ]
        }
      ]
    }
  ]
}